[Text vytažený z Power World R290 Helios Heat Pump Technical Specification.pdf]

--- strana 1 ---
Power World DC Inverter Heat Pump for cooling heating and DHW (R290) with built-in hydro box
BOM code CP-RW0300144 CP-RW0400124 CP-RW0500171 CP-RW0550020 CP-RW0600098 CP-RW0700057 CP-RW0400125 CP-RW0500172 CP-RW0550021 CP-RW0600099 CP-RW0700058
Picture
Model PW06-DKXLRE1 -H8 PW08-DKXLRE1 -H8 PW10-DKXLRE1 -H8 PW12-DKXLRE1 -H8 PW14-DKXLRE1 -H8 PW16-DKXLRE1 -H8 PW08-DKXLRE3 -H8 PW10-DKXLRE3 -H8 PW12-DKXLRE3 -H8 PW14-DKXLRE3 -H8 PW16-DKXLRE3 -H8
Unit Price (USD) with PV direct driver
(standard) 1,494 € 1,769 € 1,867 € 2,044 € 2,068 € 2,211 € 1,786 € 1,896 € 2,021 € 2,073 € 2,225 €
Unit Price (USD) without PV direct
1,442 € 1,707 € 1,801 € 1,972 € 1,996 € 2,134 € 1,723 € 1,830 € 1,950 € 2,000 € 2,147 €
driver
Nominal Capacity (kW) 6.0 8.0 10.0 12.0 14.0 16.0 8.0 10.0 12.0 14.0 16.0
Heating
A7/6℃
W30/35 ℃
Nominal Power Input (kW) 1.19 1.64 2.03 2.39 2.92 3.26 1.64 2.03 2.39 2.92 3.26
COP 5.04 4.89 4.92 5.03 4.80 4.90 4.89 4.92 5.03 4.80 4.90
Nominal Capacity (kW) 6.0 8.0 10.0 12.0 14.0 16.0 8.0 10.0 12.0 14.0 16.0
Heating
A7/6℃
W47/55 ℃
Nominal Power Input (kW) 1.93 2.63 3.12 3.58 4.35 5.06 2.63 3.12 3.58 4.35 5.06
COP 3.11 3.04 3.21 3.35 3.22 3.16 3.04 3.21 3.35 3.22 3.16
Nominal Capacity (kW) 6.0 8.0 10.0 12.0 14.0 16.0 8.0 10.0 12.0 14.0 16.0
Cooling
A35/24℃
W23/18 ℃
Nominal Power Input (kW) 1.18 1.58 1.94 2.32 2.78 3.37 1.58 1.94 2.32 2.78 3.37
EER 5.08 5.06 5.15 5.18 5.03 4.75 5.06 5.15 5.18 5.03 4.75
Heating Condition - Ambient Temp.(DB/WB): 7/6℃，Water Temp.(In/Out):30/35 ℃
Heating Capacity Range (kW) 3.4~8.5 4.1~11.0 4.2~12.9 6.3~17.0 6.6~19.3 7.8~22.0 4.1~11.0 4.2~12.9 6.3~17.0 6.6~19.3 7.8~22.0
Heating Power Input Range(kW) 0.66~1.92 0.78~2.56 0.82~2.91 1.23~4.12 1.31~4.79 1.55~5.47 0.78~2.56 0.82~2.91 1.23~4.12 1.31~4.79 1.55~5.47
COP Range 4.43~5.15 4.30~5.26 4.43~5.12 4.13~5.12 4.03~5.04 4.02~5.03 4.30~5.26 4.43~5.12 4.13~5.12 4.03~5.04 4.02~5.03
DHW Condition -Ambient Temp.(DB/WB): 20/15℃，Water Temp.(In/Out):15/55 ℃
Heating Capacity Range (kW) 4.6~9.5 5.8~12.0 6.0~13.3 7.7~18.0 8.0~19.5 9.3~23.0 5.8~12.0 6.0~13.3 7.7~17.9 8.0~19.5 9.3~23.0
Heating Power Input Range(kW) 0.88~2.07 1.13~2.79 1.15~2.78 1.88~3.98 1.56~4.53 1.82~5.35 1.13~2.79 1.15~2.78 1.88~4.07 1.56~4.53 1.82~5.35
COP Range 4.59~5.23 4.30~5.13 4.78~5.21 4.38~5.32 4.30~5.13 4.30~5.11 4.30~5.13 4.78~5.21 4.38~5.32 4.30~5.13 4.30~5.11
Heated water output (L/H) 205 258 285 365 419 494 258 285 365 419 494
Cooling Condition - Ambient Temp.(DB/WB):35/24 ℃，Water Temp.(In/Out):12/7 ℃
Cooling Capacity Range (kW) 2.2~6.0 3.3~8.0 3.4~10.5 5.0~13.2 5.6~15.2 6.4~16.5 3.3~8.0 3.4~10.5 5.0~13.2 5.6~15.2 6.4~16.5
Cooling Power Input Range(kW) 0.62~1.93 0.88~2.59 0.9~3.25 1.49~4.52 1.42~4.81 1.93~5.79 0.88~2.59 0.9~3.25 1.49~4.52 1.42~4.81 1.93~5.79
EER Range 3.11~3.55 3.09~3.75 3.23~3.78 2.92~3.35 3.16~3.94 2.85~3.31 3.09~3.75 3.23~3.78 2.92~3.35 3.16~3.94 2.85~3.31
Cooling Condition - Ambient Temp.(DB/WB):35/24 ℃，Water Temp.(In/Out):23/18 ℃
Cooling Capacity (kW) 3.3~8.0 4.5~10.8 5.1~13.0 7.9~17.0 8.2~18.5 9.5~20.5 4.5~10.8 5.1~13.0 7.9~17.0 8.2~18.5 9.5~20.5
Cooling Power Input (kW) 0.59~1.88 0.80~2.51 0.84~2.78 1.40~3.72 1.42~4.20 1.76~5.06 0.80~2.51 0.84~2.78 1.40~3.72 1.42~4.20 1.76~5.06
EER 4.26~5.60 4.30~5.63 4.68~6.07 4.56~5.62 4.40~5.77 4.05~5.40 4.30~5.63 4.68~6.07 4.56~5.62 4.40~5.77 4.05~5.40
Rated heat output (kW) 6.09 8.04 10.07 12.099 14.111 15.928 8.05 10.04 12.21 14.11 16.08
Space
Heating
(According to
EN14825:2022)
Average
Climate Water
Outlet 35°C
Seasonal Space Heating
Energy Efficiency (ηs) 197.1% 209.0% 204.5% 212.4% 204.1% 203.7% 202.9% 205.1% 201.5% 208.8% 200.6%
Seasonal Space Heating
Energy Efficiency (SCOP) 5.00 5.30 5.19 5.39 5.18 5.17 5.15 5.20 5.11 5.29 5.09
ErP Level A+++ A+++ A+++ A+++ A+++ A+++ A+++ A+++ A+++ A+++ A+++
Sound pressure level
38 36 39 40 40 44 35 39 40 41 39
(dB(A)) at 1 meter
Sound power level (dB(A)) 52 51 54 55 55 59 50 54 55 56 55
Rated heat output (kW) 6.03 8.07 9.74 11.824 14.057 15.433 8.01 9.94 12.24 14.07 15.69
Space
Heating
(According to
EN14825:2022)
Average
Climate Water
Outlet 55°C
Seasonal Space Heating
Energy Efficiency (ηs) 150.7% 156.7% 151.7% 157.1% 152.1% 151.6% 153.0% 153.1% 154.8% 153.6% 152.2%
Seasonal Space Heating
Energy Efficiency (SCOP) 3.84 3.99 3.87 4.00 3.88 3.87 3.90 3.90 3.94 3.91 3.88
ErP Level A+++ A+++ A+++ A+++ A+++ A+++ A+++ A+++ A+++ A+++ A+++
Sound pressure level
38 38 40 42 41 44 34 40 40 40 41
(dB(A)) at 1 meter
Sound power level (dB(A)) 53 54 55 57 56 59 50 55 55 55 56
Power supply 220-240V~
, 50/60Hz 380-415V, 3N~
, 50/60Hz
Max. power input(kW) 3.2+3.0 4.2+3.0 5.0+3.0 5.8+3.0 6.7+3.0 8.3+3.0 4.2+3.0 5.0+3.0 5.8+3.0 6.7+3.0 8.3+3.0
Max. current (A) 14.6+13.8 19.2+13.8 21.7+13.8 25.2+13.8 30.7+13.8 38.0+13.8 8.0+13.8 9.5+13.8 11+13.8 12.7+13.8 15.8+13.8
Fuse or circuit breaker (A) 40 40 50 50 50 63 25 32 40 40 40
Wire diameter mm² 6mm² 10mm² 10mm² 10mm² 10mm² 16mm² 4mm² 6mm² 6mm² 6mm² 10mm²
Diameter of pipe (mm) DN25 DN25 DN25 DN25 DN32 DN32 DN25 DN25 DN25 DN32 DN32
Water Flow(m3/h) 1.46 1.89 2.24 2.92 3.32 3.78 1.89 2.24 2.92 3.32 3.78
Water Pressure Drop (max) kPa 30 35 40 43 58 60 35 40 43 58 60
Water pump Max water head(m) 9 9 9 12 12 12 9 9 12 12 12
Auxiliary electric heater(kW) 3 3 3 3 3 3 3 3 3 3 3
Expansion vessel(L) 6 6 6 6 6 6 6 6 6 6 6
Safety valve(bar) 3 3 3 3 3 3 3 3 3 3 3
Net Weight (kg) 128 165 170 178 182 190 165 170 178 182 190
Body size(W*D*H) (mm) 1200×465×791 1328×485×1065
Packing size(W*D*H)(carton) 1230×470×930 1358×490×1205
Packing size(W*D*H)(Polywood) 1260*500*940 1388*520*1215
Loading quantity (carton) 40/86 20/82 20/82 20/82 20/82 20/82 20/82 20/82 20/82 20/82 20/82
Loading quantity (Polywood) 38/84 15/62 15/62 15/62 15/62 15/62 15/62 15/62 15/62 15/62 15/62
IP Grade (Level of protection) IPX4 IPX4 IPX4 IPX4 IPX4 IPX4 IPX4 IPX4 IPX4 IPX4 IPX4
Anti-electric shock Rate I I I I I I I I I I I
Refrigerant R290/0.6kg R290/0.9kg R290/1.2kg R290/1.3kg R290/1.5kg R290/1.7kg R290/0.9kg R290/1.15kg R290/1.3kg R290/1.5kg R290/1.7kg
Compressor MITSUBISHI ELECTRIC
DC Inverter Water Pump Shimge
Operation Ambient Temp. (℃) -25~43℃
Operating water temperature (℃) 20~70℃(DHW)
Operating water temperature (℃) 25~75℃(Heating)
Operating water temperature (℃) 5~25℃(Cooling)
--- strana 2 ---
Power World DC Inverter Heat Pump for cooling heating and DHW (R290) without built-in hydro box
BOM code CP-RW0300150 CP-RW0400130 CP-RW0500178 CP-RW0550022 CP-RW0600104 CP-RW0700059 CP-RW0400131 CP-RW0500179 CP-RW0550023 CP-RW0600105 CP-RW0700060
Picture
Model PW06-DKXLRE1-H8 PW08-DKXLRE1-H8 PW10-DKXLRE1-H8 PW12-DKXLRE1-H8 PW14-DKXLRE1-H8 PW16-DKXLRE1-H8 PW08-DKXLRE3-H8 PW10-DKXLRE3-H8 PW12-DKXLRE3-H8 PW14-DKXLRE3-H8 PW16-DKXLRE3-H8
Unit Price (USD) with PV direct driver 1,384 € 1,657 € 1,760 € 1,937 € 2,009 € 2,088 € 1,674 € 1,790 € 1,913 € 1,996 € 2,168 €
Unit Price (USD) without PV direct driver
(standard) 1,336 € 1,599 € 1,698 € 1,869 € 1,938 € 2,015 € 1,615 € 1,727 € 1,846 € 1,926 € 2,092 €
Nominal Capacity (kW) 6.0 8.0 10.0 12.0 14.0 16.0 8.0 10.0 12.0 14.0 16.0
Heating
A7/6℃
W30/35℃
Nominal Power Input (kW) 1.19 1.64 2.03 2.39 2.92 3.26 1.64 2.03 2.39 2.92 3.26
COP 5.04 4.89 4.92 5.03 4.80 4.90 4.89 4.92 5.03 4.80 4.90
Heating
A7/6℃
W47/55℃
Nominal Capacity (kW) 6.0 8.0 10.0 12.0 14.0 16.0 8.0 10.0 12.0 14.0 16.0
Nominal Power Input (kW) 1.93 2.63 3.12 3.58 4.35 5.06 2.63 3.12 3.58 4.35 5.06
COP 3.11 3.04 3.21 3.35 3.22 3.16 3.04 3.21 3.35 3.22 3.16
Nominal Capacity (kW) 6.0 8.0 10.0 12.0 14.0 16.0 8.0 10.0 12.0 14.0 16.0
Cooling
A35/24℃
W23/18℃
Nominal Power Input (kW) 1.18 1.58 1.94 2.32 2.78 3.37 1.58 1.94 2.32 2.78 3.37
EER 5.08 5.06 5.15 5.18 5.03 4.75 5.06 5.15 5.18 5.03 4.75
Heating Condition - Ambient Temp.(DB/WB): 7/6℃，Water Temp.(In/Out):30/35℃
Heating Capacity Range (kW) 3.4~8.5 4.1~11.0 4.2~12.9 6.3~17.0 6.6~19.3 7.8~22.0 4.1~11.0 4.2~12.9 6.3~17.0 6.6~19.3 7.8~22.0
Heating Power Input Range(kW) 0.66~1.92 0.78~2.56 0.82~2.91 1.23~4.12 1.31~4.79 1.55~5.47 0.78~2.56 0.82~2.91 1.23~4.12 1.31~4.79 1.55~5.47
COP Range 4.43~5.15 4.30~5.26 4.43~5.12 4.13~5.12 4.03~5.04 4.02~5.03 4.30~5.26 4.43~5.12 4.13~5.12 4.03~5.04 4.02~5.03
DHW Condition-Ambient Temp.(DB/WB): 20/15℃，Water Temp.(In/Out):15/55℃
Heating Capacity Range (kW) 4.6~9.5 5.8~12.0 6.0~13.3 7.7~18.0 8.0~19.5 9.3~23.0 5.8~12.0 6.0~13.3 7.7~17.9 8.0~19.5 9.3~23.0
Heating Power Input Range(kW) 0.88~2.07 1.13~2.79 1.15~2.78 1.88~3.98 1.56~4.53 1.82~5.35 1.13~2.79 1.15~2.78 1.88~4.07 1.56~4.53 1.82~5.35
COP Range 4.59~5.23 4.30~5.13 4.78~5.21 4.38~5.32 4.30~5.13 4.30~5.11 4.30~5.13 4.78~5.21 4.38~5.32 4.30~5.13 4.30~5.11
Heated water output (L/H) 205 258 285 365 419 494 258 285 365 419 494
Cooling Condition - Ambient Temp.(DB/WB):35/24℃，Water Temp.(In/Out):12/7℃
Cooling Capacity Range (kW) 2.2~6.0 3.3~8.0 3.4~10.5 5.0~13.2 5.6~15.2 6.4~16.5 3.3~8.0 3.4~10.5 5.0~13.2 5.6~15.2 6.4~16.5
Cooling Power Input Range(kW) 0.62~1.93 0.88~2.59 0.9~3.25 1.49~4.52 1.42~4.81 1.93~5.79 0.88~2.59 0.9~3.25 1.49~4.52 1.42~4.81 1.93~5.79
EER Range 3.11~3.55 3.09~3.75 3.23~3.78 2.92~3.35 3.16~3.94 2.85~3.31 3.09~3.75 3.23~3.78 2.92~3.35 3.16~3.94 2.85~3.31
Cooling Condition - Ambient Temp.(DB/WB):35/24℃，Water Temp.(In/Out):23/18℃
Cooling Capacity (kW) 3.3~8.0 4.5~10.8 5.1~13.0 7.9~17.0 8.2~18.5 9.5~20.5 4.5~10.8 5.1~13.0 7.9~17.0 8.2~18.5 9.5~20.5
Cooling Power Input (kW) 0.59~1.88 0.80~2.51 0.84~2.78 1.40~3.72 1.42~4.20 1.76~5.06 0.80~2.51 0.84~2.78 1.40~3.72 1.42~4.20 1.76~5.06
EER 4.26~5.60 4.30~5.63 4.68~6.07 4.56~5.62 4.40~5.77 4.05~5.40 4.30~5.63 4.68~6.07 4.56~5.62 4.40~5.77 4.05~5.40
Rated heat output (kW) 6.09 8.04 10.07 12.099 14.111 15.928 8.05 10.04 12.21 14.11 16.08
Space
Heating
(According to
EN14825:2022)
Average
Climate Water
Outlet 35°C
Seasonal Space Heating
Energy Efficiency (ηs) 197.1% 209.0% 204.5% 2.12 204.1% 203.7% 202.9% 205.1% 201.5% 208.8% 200.6%
Seasonal Space Heating
Energy Efficiency (SCOP) 5.00 5.30 5.19 5.39 5.18 5.17 5.15 5.20 5.11 5.29 5.09
ErP Level A+++ A+++ A+++ A+++ A+++ A+++ A+++ A+++ A+++ A+++ A+++
Sound pressure level (dB(A))
38 36 39 40 40 44 35 39 40 41 39
at 1 meter
Sound power level (dB(A)) 52 51 54 55 55 59 50 54 55 56 55
Rated heat output (kW) 6.03 8.07 9.74 11.824 14.057 15.433 8.01 9.94 12.24 14.07 15.69
Space
Heating
(According to
EN14825:2022)
Average
Climate Water
Outlet 55°C
Seasonal Space Heating
Energy Efficiency (ηs) 150.7% 156.7% 151.7% 1.57 152.1% 151.6% 153.0% 153.1% 154.8% 153.6% 152.2%
Seasonal Space Heating
Energy Efficiency (SCOP) 3.84 3.99 3.87 4.00 3.88 3.87 3.90 3.90 3.94 3.91 3.88
ErP Level A+++ A+++ A+++ A+++ A+++ A+++ A+++ A+++ A+++ A+++ A+++
Sound pressure level (dB(A))
38 38 40 42 41 44 34 40 40 40 41
at 1 meter
Sound power level (dB(A)) 53 54 55 57 56 59 50 55 55 55 56
Power supply 220-240V~
, 50/60Hz 380-415V, 3N~
, 50/60Hz
Max. power input(kW) 3.2 4.2 5 5.8 6.7 8.3 4.2 5 5.8 6.7 8.3
Max. current (A) 14.6 19.2 21.7 25.2 30.7 38.0 8.0 9.5 11.0 12.7 15.8
Fuse or circuit breaker (A) 20 25 32 32 40 50 16 16 20 20 25
Wire diameter mm² 2.5mm² 4mm² 6mm² 6mm² 6mm² 10mm² 2.5mm² 2.5mm² 4mm² 4mm² 4mm²
Diameter of pipe (mm) DN25 DN25 DN25 DN25 DN32 DN32 DN25 DN25 DN25 DN32 DN32
Water Flow(m3/h) 1.46 1.89 2.24 2.92 3.32 3.78 1.89 2.24 2.92 3.32 3.78
Water Pressure Drop (max) kPa 30 35 40 43 58 60 35 40 43 58 60
Water pump Max water head(m) 9 9 9 12 12 12 9 9 12 12 12
Net Weight (kg) 118 155 160 168 172 180 155 160 168 172 180
Body size(W*D*H) (mm) 1200×465×791 1328×485×1065
Packing size(W*D*H)(carton) 1230×470×930 1358×490×1205
Packing size(W*D*H)(Polywood) 1260*500*940 1388*520*1215
Loading quantity (carton) 40/86 20/82 20/82 20/82 20/82 20/82 20/82 20/82 20/82 20/82 20/82
Loading quantity (Polywood) 38/84 15/62 15/62 15/62 15/62 15/62 15/62 15/62 15/62 15/62 15/62
IP Grade (Level of protection) IPX4 IPX4 IPX4 IPX4 IPX4 IPX4 IPX4 IPX4 IPX4 IPX4 IPX4
Anti-electric shock Rate I I I I I I I I I I I
Refrigerant R290/0.6kg R290/0.9kg R290/1.2kg R290/1.3kg R290/1.5kg R290/1.7kg R290/0.9kg R290/1.15kg R290/1.3kg R290/1.5kg R290/1.7kg
Compressor MITSUBISHI ELECTRIC
DC Inverter Water Pump Shimge
Operation Ambient Temp. (℃) -25~43℃
Operating water temperature (℃) 20~70℃(DHW)
Operating water temperature (℃) 25~75℃(Heating)
Operating water temperature (℃) 5~25℃(Cooling)
