[Text vytažený z Power World R290 Cleanlife Heat Pump Price List (Add new models).pdf]

--- strana 1 ---
Power World DC Inverter Heat Pump for cooling heating and DHW （R290）
BOM code CP-RW0300114 CP-RW0400086 CP-RW0500125 CP-RW0550002 CP-RW0600075 CP-RW0700021 -01 CP-RW0400094 CP-RW0500126 CP-RW0550001 CP-RW0600061 CP-RW0700020 -01
Model PW030-DKZLRS -E/S PW040-DKZLRS -E/S PW050-DKZLRS -E/S PW055-DKZLRS -E/S PW060-DKZLRS -E/S PW070-DKZLRS-E/S PW040-DKZLRS-E PW050-DKZLRS-E PW055-DKZLRS -E PW060-DKZLRS -E PW070-DKZLRS -E
Main features/advantages:
1. Working range: -25℃ ~ 43℃.
2. The outlet water temp. can reach up to 75°C.
3. Low GWP (GWP=3), no worry about CO2 quota.
4. 5 inch touch color screen LCD controller.
5. Mobile App remote control / RS485 function.
6. Controller and mobile App in 13 languages.
7. Full DC inverter technology.
8. Cascade control with max 8 units.
9. SG-Ready and PV-Ready.
10. IoT platform support.
11. Energy consumption curve display.
12. 5 running modes and 4 operating modes.
13. Super lower noise 43dBA. (multiple noise decreasing solution)
14. Optional built-in water pump or not built-in.
(With circulation pump) Unit Price (USD 7 rate) US$1,312 US$1,648 US$2,120 US$2,253 US$2,311 US$2,468 US$1,756 US$2,160 US$2,317 US$2,398 US$2,530
(Without circulation pump) Unit Price (USD 7 rate) US$1,242 US$1,578 US$2,020 / / / US$1,676 US$2,060 / US$2,298 /
Heating Condition - Ambient Temp.(DB/WB): 7/6℃，Water Temp.(In/Out):30/35 ℃
Heating Capacity Range (kW) 3.3~8.3 4.5~11.4 5.9~14.8 7.2~18.2 8.8~22.0 9.6~24.0 4.5~11.4 5.9~14.8 7.2~18.2 8.8~22.0 9.6~24.0
Heating Power Input Range(kW) 0.64~2.18 0.85~2.95 1.13~3.83 1.38~4.65 1.68~5.77 1.83~6.30 0.85~2.95 1.13~3.83 1.38~4.65 1.68~5.77 1.83~6.30
COP Range 3.81~5.17 3.86~5.29 3.86~5.22 3.91~5.22 3.81~5.24 3.81~5.24 3.86~5.29 3.86~5.22 3.91~5.22 3.81~5.24 3.81~5.24
DHW Condition -Ambient Temp.(DB/WB): 7/6℃，Water Temp.(In/Out):15/55 ℃
Heating Capacity Range (kW) 3.7~7.4 5.2~10.2 6.6~13.2 7.2~16.2 7.8~17.6 8.8~19.6 5.2~10.2 6.6~13.2 7.2~16.2 7.8~17.6 8.8~19.6
Heating Power Input Range(kW) 0.79~2.10 1.10~2.87 1.41~3.73 1.54~4.58 1.67~5.01 1.89~5.60 1.10~2.87 1.41~3.73 1.54~4.58 1.67~5.01 1.89~5.60
COP Range 3.52~4.69 3.55~4.71 3.54~4.67 3.54~4.67 3.51~4.66 3.50~4.66 3.55~4.71 3.54~4.67 3.54~4.67 3.51~4.66 3.50~4.66
Heated water output (L/H) 159 219 283 348 377 421 219 283 348 377 421
Cooling Condition - Ambient Temp.(DB/WB):35/24 ℃，Water Temp.(In/Out):12/7 ℃
Cooling Capacity Range (kW) 2.4~5.8 3.3~8.2 4.3~10.8 5.6~14.1 6.2~15.3 6.9~17.0 3.3~8.2 4.3~10.8 5.6~14.1 6.2~15.3 6.9~17.0
Cooling Power Input Range(kW) 0.79~2.19 1.08~3.07 1.39~3.99 1.80~5.38 1.99~5.60 2.21~6.49 1.08~3.07 1.39~3.99 1.80~5.38 1.99~5.60 2.21~6.49
EER Range 2.65~3.04 2.67~3.06 2.71~3.10 2.62~3.11 2.73~3.12 2.62~3.12 2.67~3.06 2.71~3.10 2.62~3.11 2.73~3.12 2.62~3.12
Rated heat output (kW) 6.0 8.0 10.0 12.0 14.0 16.0 7.61 10.0 12.0 14.0 16.0
Space
Heating
(According to
EN14825:2022)
Average Climate Water Outlet
35°C
Seasonal Space Heating Energy
Efficiency (ηs) 182.7% 185.1% 182.9% 181.6% 180.8% 184.6%
Seasonal Space Heating Energy
Efficiency (SCOP) 4.64 4.70 4.65 4.62 4.60 4.69
ErP Level A+++ A+++ A+++ A+++ A+++ A+++ A+++ A+++ A+++ A+++ A+++
Sound pressure level (dB(A)) at 1
44 43 45 43 44 45
meter
Sound power level (dB(A)) 58 57 59 58 59 60
Rated heat output (kW) 5.59 8.70 9.23 12.0 14.0 16.0 8.10 12.17 12.0 13.47 16.0
Space
Heating
(According to
EN14825:2022)
Average Climate Water Outlet
55°C
Seasonal Space Heating Energy
Efficiency (ηs) 136.0% 143.6% 131.9% 135.8% 134.7% 138.9%
Seasonal Space Heating Energy
Efficiency (SCOP) 3.48 3.66 3.37 3.47 3.44 3.55
ErP Level A++ A++ A++ A++ A++ A++
Sound pressure level (dB(A)) at 1
44 47 46 42 45 46
meter
Sound power level (dB(A)) 58 61 60 57 59 62
Power supply 230V/1Ph/50Hz/60Hz 380V/3Ph/50 -60Hz
Max. power input(kW) 3.1 4.1 5.2 7.1 7.6 7.8 4.1 5.2 7.1 7.6 7.8
Max. current (A) 14.2 18.8 23.8 32.5 34.8 35.7 7.8 9.8 13.5 14.3 14.8
Fuse or circuit breaker (A) 20 25 32 40 40 40 16 16 20 20 20
Wire diameter mm2 2.5mm2 4mm2 6mm2 6mm² 6mm² 6mm² 2.5mm² 2.5mm2 4mm² 4mm2 4mm²
Diameter of pipe (mm) DN25 DN25 DN25 DN25 DN25 DN25 DN25 DN25 DN25 DN25 DN25
Water Flow(m3/h) 1.43 1.96 2.55 3.13 3.78 4.13 1.96 2.55 3.13 3.78 4.13
Water Pressure Drop (max) kPa 30 35 40 43 45 50 35 40 43 45 50
Max water head(m) 9 9 9 12 12 12 120 9 12 12 12
Net Weight (kg) 112 120 138 165 170 220 120 138 165 170 220
Body size(W*D*H) (mm) 1080×460×820 1080×460×960 1080×480×1060 1080×480×1372 1080×480×1372 1160×480×1580 1080×460×960 1080×480×1060 1080×480×1372 1080×480×1372 1160×480×1580
Packing size(W*D*H)(carton) 1100×490×960 1100×490×1110 1100×490×1210 1100×500×1510 1100×500×1510 1200×510×1720 1100×490×1110 1100×490×1210 1100×500×1510 1100×490×1510 1200×510×1720
Packing size(W*D*H)(Polywood) 1140×520×974 1140×520×1120 1140×520×1220 1140×530×1520 1140×530×1520 1230×540×1730 1140×520×1120 1140×520×1220 1140×530×1520 1140×520×1520 1230×540×1730
Loading quantity (carton) 48/96 48/96 24/96 22/46 22/46 19/43 48/96 24/96 22/46 24/48 19/43
Loading quantity (Polywood) 44/88 44/88 22/88 22/44 22/44 18/40 44/88 22/88 22/44 22/44 18/40
IP Grade (Level of protection) IPX4 IPX4 IPX4 IPX4 IPX4 IPX4 IPX4 IPX4 IPX4 IPX4 IPX4
Anti-electric shock Rate I I I I I I I I I I I
Refrigerant R290/0.9kg R290/0.95kg R290/1.15kg R290 R290 R290 R290/1.1kg R290/1.15kg R290 R290/1.4kg R290
Brand HIGHLY HIGHLY HIGHLY HIGHLY HIGHLY HIGHLY HIGHLY HIGHLY HIGHLY HIGHLY HIGHLY
Compressor
Model WHP07600PSDPC9KQ WHP10200PSDPC9KQ WHP13300PSDPC8FQ WHP32900VSKTQ9JK WHP32900VSKTQ9JK WHP37600PSKTQ9JK WHP10200PSDPC9KQ WHP13300PSDPC8FQ WHP32900VSKTQ9JK WHP32900VSKTQ9JK WHP37600PSKTQ9JK
Operation Ambient Temp. (℃) -25~43℃
Operating water temperature (℃) 20~65℃(DHW)
Operating water temperature (℃) 20~70℃(Heating)
Operating water temperature (℃) 7~35℃(Cooling)
Notes:
Commercial Terms
1. The period of validity for quotation is 30 days
2. Above price is based on exchange rate 7(USD/RMB); if rate difference exceeds 1%, the price will be changed correspondingly.
Payment terms:
1. 30% T/T + 70%L/C at sight, irrevocable payable against draft issued by acceptable of the seller
2. 30% T/T in advance + 70% balance before shipment .
After-sales Service
Guarantee for 24months. During the guarantee period , our company will be responsible for problems caused by quality of production
or raw material except the damageable spare parts of heat pump caused by incorrect man-made operation.
We guarantee that customer can buy spare parts from our company within 10 years.
Delivery time:
Within 30 days after confirm the 30% deposit .
Offer 2% spare parts for container order
