[Text vytažený z R290 Commercial Heat Pump Introduction-20250214（增加级联启用温度探头内容） (1).pptx]

--- snímek 1 ---
R290 Commercial
 
Heat Pump
Updating date: 20241218
--- snímek 2 ---
0 1
R290 Commercial 
HP Introduction
CO
 
NTENTS
0 2
WiFi APP & IoT Monitoring Platform
0 4
Commissioning
0 3
Wired Controller Operation
0 5
Error Code & Troubleshooting
--- snímek 3 ---
R290 Commercial HP Introduction
1
--- snímek 4 ---
Basic Information
Model
PW150-DKZLRS-E 
R290 Commercial HP
Heating/Cooling/DHW
ERP  A+++(35℃)
HIGHLY DC Inverter Compressor *2
Operational Water Pump
LED Control Panel
WiFi
 Smart Control
Power Supply
380V/3Ph/50-60Hz
Body Size(W*D*H)/mm
1195×980×1900
Operation Ambinet Temp(℃)
 -25~43℃
--- snímek 5 ---
Product Data & Main Features
Note:
 
T
he parameters of some products are changed in the process of 
continuous optimization. Please refer to the actual products
 in the future
.
Model
PW150-DKZLRS-E
 
Heating Condition 
- Ambient Temp.
（
DB/WB
）
: 7/6℃
，
Water Temp.
（
In/Out
）：
30/35℃
Heating Capacity Range (kW)
18.4~50
Heating Power Input Range(kW)
4.23~12.97
COP Range
3.85~4.88
DHW Condition
-Ambient Temp.
（
DB/WB
）
: 20/15℃
，
Water Temp.
（
In/Out
）：
15/55℃
Heating Capacity Range (kW)
23.8~68
Heating Power Input Range(kW)
4.23~15.46
COP Range
4.39~5.62
Cooling Condition 
- Ambient Temp.
（
DB/WB
）
:35/24
℃，
Water Temp.
（
In/Out
）：
12/7
℃
Cooling Capacity Range (kW)
13.8~34.5
Cooling Power Input Range(kW)
5.2~16.2
EER Range
2.12~2.65
ERP Level (35°C)
A+++
Refrigerant
R290/4.0kg
Power supply
380V/3Ph/50Hz/60Hz
Max. power input(kW)
19.93
Max. current (A)
30
Fuse or circuit breaker (A)
40
Wire diameter mm²
10mm²
Diameter of pipe (inch)
G1.5"
Water Flow(m3/h)
10.32
Water Pressure Drop (max) kPa
80
Sound pressure level ( dB(A)
≤62
Net Weight (kg)
370
Net Dimension (L/W/H) mm
1195×980×1900
Operation Ambient Temp.
 -25~43
℃
Water outlet temperature (℃) 
20~78℃(DHW )
Water outlet temperature (℃) 
20~78℃(Heating)
Water outlet temperature (℃) 
 7~35℃(Cooling)
78
--- snímek 6 ---
Cold water in 
Hot water out 
Working Principle
Air source heat pump
 absorbs free energy from the air
, 
and 
then 
transports the energy to cold water through the compressor doing work to 
heat
 large amounts of energy efficient hot water, thus realising the needs of central heating and domestic hot water.
This commercial heat pump is designed with 
two independent refrigerant systems
, both of which have the 
same configuration
.
 
A complete refrigeration cycle system consists of four major 
part
s:
 
Compressor, Evaporator, Condenser and Throttle device
.
* Evaporator: 
low temperature, low pressure refrigerant go through evaporator, vaporizes into low-temperature and low-pressure steam;
* Compressor:
 compresses the refrigerant steam into high-temp high-pressure gas, which is discharged into the condenser.
* Condenser:
 refrigerant release heat energy to heat exchanger, and it returns from gas status to liquid status.The heat energy is absorbed by water, then the hot water is sent to indoor user’s end through the water pressure.
* EEV:
 at last the refrigerant go through the electronic expansion valve, where its pressure is reduced, and then continues to the evaporator.
Note: AI3~AI12 are the temperature sensors that are standard from factory.
--- snímek 7 ---
Configuration
--- snímek 8 ---
Reliable Stable & 
High Efficiency A+++
The Full DC inverter technology makes the unit can intelligently adjust the
 
operating frequency and control the water temperature to keep the room at a
 
constant-temps.
 
Under low ambient temperature, Power World's R290 FULL DC INVERTER heat pump
 
can operate stably and efficien
tly in extremely cold regions of
 
-25°C without EVI technology
.
Its COP is as high as 
5.0 
and energy efficiency class reaches A+++(35℃) and
 
outputting 
78
°C hot water to ensure the heating and cooling
 
of the house need.
 
It can save up to 50% energy electricity compared to ON-OFF
 
units and up to 75% energy
 
compared to traditional boiler electric heat
 
pumps
.
78℃
Hot Water
-25℃
Outdoor
Temps
COP
Up to 5.0
2 * DC Inverter 
HIGHLY Compressor
2 * Efficient finned heat exchanger
1 * Big DC inverter 
Stepless 
Fan Moto(14000m³/h)
1 * Efficient Plate heat exchanger
--- snímek 9 ---
COM
COM
Smart Grid
Power World’s Heat Pumps support connect smart grid and photovoltaic system to store energy.
When connecting the SG and EVU signal, the heat pump will run in hot water mode priority to heat the water, then, according to peak electricity consumption or other conditions, provide hot water to users. 
It can store energy well, monitor energy use and allocate it reasonably, and reduce energy consumption.
Smart grid module
EVU: Photovoltaic signal
Mainboard
SG: Smart grid signal
--- snímek 10 ---
Smart Grid
Smart Grid
Operation State
SG
EVU
Increased Operation
Free Electricity Status(PV)
ON
ON
OFF
ON
Normal Operation
Low Power Consumption Status
ON
OFF
Decreased Operation
Peak Power Consumption Status
OFF
OFF
(1) When SG signal is ON, and EVU signal is ON, the hot water mode is set to be valid, heat pump will operate hot water mode priority and the hot water mode setting temp will be changed to 70℃. When THWt < 69℃, the TBH is on; When THWt ≥ 70℃, the TBH is off.
(2) 
When SG signal is OFF, and EVU signal is ON, and the hot water mode is set to be valid, heat pump will operate hot water mode priority. When THWt< TWHTs-2, the TBH is on; 
When THWt
 ≥ THWTs+3℃, the TBH is off.
(3) When SG signal is ON, and EVU signal is OFF, the unit operates normally according to actual needs.
(4) When SG signal is OFF, and EVU signal is OFF, the unit will not operate hot water mode priority automatically, and the TBH is invalid, disinfect function is invalid. Heat pump forced operation energy-saving mode, and the max running time for cooling/heating is 
‘Energy-saving operating time’, then unit wi
ll be off.
* THWt: Water tank temp    
* THWTs: 
Water tank set temp 
* TBH:
 Water tank heater
--- snímek 11 ---
R290 Refrigerant Leakage Detection
The heat pump is built in a refrigerant leakage sensor from factory,  it’s used to detect and monitor the leakage of R290 refrigerant, ensuring the safety and efficiency of the system. When the 
leakage concentration exceeds 15% LFL
, the system will sound an alarm and display
 fault code 209
, reminding users to handle it in a timely manner to ensure safe use.
The compressor and all electric heating will stop, and the fan is running at the lowest speed.
Solution:
Power off the unit immediately, keep good ventilate, check the refrigerant leakage point of the unit, and repair it. (Professional installation personnel are required to operate it)
--- snímek 12 ---
Exhaust Air
The heat pump is built in an exhaust valve,  which can discharge the air that enters the heat pump in real time during operation, ensuring more stable and efficient system operation.
--- snímek 13 ---
Application
The secondary system operates stably and is mostly 
used in
 
medium to large 
commercial 
heating places.
Blue/Green: Return cold water
Red: Supply hot water
--- snímek 14 ---
Pass valve
Pressure relief valve
Exhaust valve
Two way valve
Air pressure tank
Automatic water replenishment valve
Y-filter
Check valve
T
hermometer
P
ressure gage
Three way valve
Ball valve
Water pipeline installation accessories
--- snímek 15 ---
Installation Location
1. The heat pump installation area must have good ventilation and the air inlet/outlet must not be hindered.
2. The installation area must have good drainage and be built on a solid foundation.
3. Do not install the unit in areas accumulated with pollution like aggressive gas (chlorine or acidic), dust, sand and leaves etc.
4. For easier and better maintenance and troubleshooting, 
no obstacles around the unit should be closer than 0.5m. And no obstructions within 2m vertically from the unit for air ventilation.
5. The heat pump must be equipped with shock-absorbing bushings to prevent vibration and/or imbalance;
6. The pipeline must be installed with appropriate support to prevent possible damage due to vibration. The pressure of tap water should be maintained above 200kPa. Otherwise, a booster pump should be installed.
--- snímek 16 ---
Base Installation and Drainage
1. 
The installation height should be 
≥
0.3m.(It’s up to the drain height and the snow height in local). 
There are a total of 8 fixed holes reserved on the 4 sides of the heat pump chassis(Circled in 
red
 below), and the customer needs to use M8 bolts to fix unit to the installation base.
2. The chassis is designed with
 
4
 drainage holes
(Circled in 
purple
 
below)
, which can directly drain condensate water and prevent water accumulation from causing freezing.
--- snímek 17 ---
PPR Pipe
Installation Requirements
1. It is recommended to install quick connect fittings at the connection between the inlet and outlet.
2. Suggest using 
stainless steel or PPR pipes for water pipelines.
3. When water pressure exceeds 0.8MPA, please use reducing valve to reduce 
the water pressure below 0.8MPA
.
4. Each part connected to unit needs to be connected with method of loose joint and installed with intermediate valve.
5. Ensure that all plumbing has been properly completed and then proceed to do a water leakage and pressure test.
6. All the pipelines and pipe fittings must be insulated to prevent heat loss.
7. 
Install a drain valve
 at the lowest point of the system to enable the system to be drained during freezing conditions.
8. 
Install a check valve
 on the water outlet connection in order to prevent back siphoning when water pump stops.
9. In order to reduce the back pressure, the pipes should be installed horizontally.
10. Minimize the elbows (90 degrees connections). If a higher flow rate is required, install a bypass valve.
Stainless steel pipe
Water Pipeline Installation
Drain valve
Check valve
--- snímek 18 ---
The capacity of the water tank is determined based on the daily water consumption of each person. According to the standards, 
50L/person/day
 is taken, and the target water temperature is 55 ℃.
For example, if the 
building
 area is 
400m²
 and there are 
20 person
s, the total 
hot 
water demand is 
10
00L
 per day
.
 The standard heating capacity of PW150 is 
40
KW in ambinet temp 0 ℃
.  Calculate the time to heat hot water using the following formula: 
11.Domestic hot water tank
Q=C×M×△T
=4.1868
×
1000
×
45=188406KJ=52.3KW
Q：
Total heating load
             kJ   M：
daily water consumption
        (kg
 or 
L)
     
C：Specific heat of water           4.1868kJ/kg·℃△T：Water temperature difference between inlet and outlet   （
55-10
）
℃
Heat Time=Q
÷
P=52.3
÷
40=1.3h
Water Pipeline Installation
Note: 
The above calculations are under ideal conditions and are for reference only. 
In actual use, 
we should 
consider
 the 
pipeline heat loss, building insulation, changes in environmental temperature conditions, etc., based on the actual heating time.
Model
Stainless steel coil pipe
Area
PW150
Φ32*40m
5.6m²
Recommended values for coils in hot water tanks
 are shown in above table
--- snímek 19 ---
Water Pipeline Installation
12. 
Buffer water tank:
 To prevent frequent tripping of the unit due to low load during operation, users must install a buffer water tank. The selection of buffer water tank can refer to the following empirical values.
13. 
Air pressure tank: 
Suggest installing an air pressure tank on the water supply pipe to stabilize the pressure.
Model
PW150
Volume of buffer water tank
300-500L
Model
Capacity(KW)
Volume(L)
Air pressure tank
PW150
45~70
19
1. 
It is best to choose 
304 stainless steel flange
 
air pressure
 tanks, as carbon steel galvanized is more prone to rusting.
2. 
The 
pre filling pressure of the expansion tank is equal to the set pressure of the water replenishment valve.
3. 
It is recommended to check the inflation pressure of the expansion tank every 1-2 years
.
14. 
An exhaust valve
 must be installed at the highest point of the circulating water system, and also at locally elevated areas.
--- snímek 20 ---
Water Pipeline Installation
15. 
Heat Pump Circulating water pump:
 First, match the flow rate of the water pump, then match the head, and finally determine the power. 
(1)The water flow rate of the circulating water pump is ≥ the rated water flow of the heat pump×(1.1~1.2)
(2) The water head: Hmax1=K(△P1+△P2+△P3)
   △P1——Unit water pressure drop head (please check product parameters, usually 1mH2O=10KPa)
   △P2——Horizontal pipeline resistance head (usually 5 meters head is required for every 100 meters of pipe length)
   △P3——Pipeline height difference(m)
K——Represents a safety factor ranging from 1.1 to 1.2.    
The water pump should be 
horizontally installed on the main pipe
. On the one hand, it is easy to vacuum, and on the other hand, it can ensure the flow and efficiency of the water pump.
--- snímek 21 ---
Water Pipeline Installation
16. 
User’s End 
water pump:
 First, match the flow rate of the water pump, then match the head, and finally determine the power. 
(1)The water flow rate of the circulating water pump is ≥ the rated water flow of the heat pump×(1.1~1.3)
(2) The water head: Hmax2=K(△P1+△P2)
     △P1——Maximum height of the user’s end (m, based on the highest point designed by the user)
     △P2——The most unfavorable loop pipeline resistance head (m, usually 5 meters of head is required for every 100 meters of pipe length)
     K——Represents a safety factor ranging from 1.1 to 1.2
The water pump should be 
horizontally installed on the main pipe
. On the one hand, it is easy to vacuum, and on the other hand, it can ensure the flow and efficiency of the water pump.
--- snímek 22 ---
Diameter Requirements of water pipe
Please refer to the parameter table for the selection of pipe diameter:
Water Pipeline Installation
Model
Water pipe diameter
Material
PW150
G1.5"
Stainless steel or PPR pipes
High temperature resistance
：
Stainless steel: 
＞
500℃  
   PPR
：
85℃
Pipeline Insulation Requirements
1. 
All hot water pipelines must be wrapped with insulation materials
;
2. Wrap the insulation pipe flat on the hot water pipeline and wrap the tie wrap around it;
3. Wrap the insulation skin material (such as thin aluminum plate, aluminum foil, etc.) flat on the pipeline that has already been wrapped with the insulation pipe;
4. The wall thickness of the insulation pipe should be reasonably selected based on the local climate, and 
insulation cotton thickness should be ≥ 20mm;
 Finally, wrap a layer of wrapping tape on the insulation cotton.
--- snímek 23 ---
Water Quality Requirements
1. When the water quality is poor, more sediment such as scale and sand will be generated. Therefore, water must be filtered and softened with a soft water device before flowing into the water system;
2. Before using the unit, the water quality should be analyzed, such as 
pH value, conductivity, chloride ion concentration, Sulfate concentration, etc. 
The following are the water quality standards applicable to this unit.
3. The return water main pipe must be equipped with a system 
filter to keep the water quality
, and ensure that the direction indicated by the filter arrow is consistent with the direction of the water flow inside the pipe. Sufficient maintenance space must be reserved around the filter.
Water Pipeline Installation
Item
Unit
Standard requirements
PH Value
 
7.5~9.0
Chlorid ion 
mg/L
≤50
Sulfate
mg/L
≤100
Total hardness
mg/L
≤
200
Y filter
--- snímek 24 ---
Water Supply and Pipeline Exhausting 
1. Open the 
exhaust valve and all valves on the water distributor first for exhausting;
2. Make up water at the pipeline filling port(Water pressure of tap water ≥ 0.2MPa);
3. During the water replenishment process, it is necessary to 
observe whether there is water overflow from the exhaust valve and drainage valve.
 
If there is water overflow, it indicates that the system has been filled with water;
4. Close the exhaust valve and then take a look at the water pressure gauge. If the pointer is 
greater than 0.2MPa
, close the makeup valve and the water pipeline already be emptied successfully.
Note: 
The water system pressure of the heat pump design is 0.8MPA.
Water Pipeline Installation
Exhaust valve
Water pressure gauge
--- snímek 25 ---
     WARNING 
Before starting the installation of the heat pump, ensure that all high-voltage circuits are disconnected.
When repairing a heat pump, mark all wires before disconnecting them. Wiring errors can lead to improper and dangerous operation.
Electrical Wiring
Three-phase power input
Electrical Wiring
1. If the supply voltage is too low or too high, it can cause damage and/or result in unstable operation of the heat pump unit, due to high in rush currents on start up.
2. The minimum starting voltage should be above 90% of rated voltage.
The acceptable operating voltage range should be 
within ±10%
 of the rated voltage.
3. Ensure the cable specifications meet the correct requirements for the specific installation.The distance between the installation site and mains power supply will affect the cable thickness. Follow the local electrical standards to select the cables, circuit breakers and isolation breakers.
4. The compressor, fan coil unit, electric heater and water pump all have 
AC-contactor and thermo relay protection
.
5. Please ensure that all power supplies, electrical mainboard, compressors, motors, etc. are grounded.
Model
PW150-DKZLRS-E
Power supply
380V/3Ph/50Hz/60Hz
Max. current (A)
30
Fuse/circuit breaker (A)
40
Wire diameter
10mm²
--- snímek 26 ---
Water tank heater wiring:
 Please use a 
2-core power cable (1.0~1.5mm²×2)
 of appropriate length that meets local safety regulations. The electric heating wire for the water tank is a 220V signal wire, and the electric heating power exceeds 1KW. Please connect it with a suitable relay or contactor externally.
E-heater wiring:
 Please use a 
2-core power cable (1.0~1.5mm²×2)
 of appropriate length that meets local safety regulations. The electric heating wire for the water tank is a 220V signal wire, and the electric heating power exceeds 1KW. Please connect it with a suitable relay or contactor externally.
Electrical Wiring
01 Water tank heater
02 E-Heater
03 Neutral line
04 Three way valve 1
05 
Three way valve 2
06 Neutral line
AC Contactor
AC Contactor
--- snímek 27 ---
Electrical Wiring
Three way valve:
 
①
Please use a 
3-core power cable (1.0mm²×3)
 that meets local safety regulations. 
Brown to fire wire port (R), yellow to neutral wire port, 
blue wire to 3-way valve control port. 
②
Please refer to the 
diameter of the inlet and outlet pipes
 of the heat pump to select the diameter of the three-way valve. 
When in hot water mode, defrost mode, antifreeze mode, the three-way valve is turned on. Other modes, the three way valve is off.
 
A port: Connect to the outlet water pipe of heat pump
B port: Connect to the inlet water pipe of buffer tank
C port: Connect to the inlet water pipe of DHW tank
A
B
Note: 
Three way valve 2
 port is used for other types that three way valves with 2 control lines, one line connects to 4-three way valve 1, another line connects to 
5-three way valve 2, the neutral wire connects to 6-Neutral line.
--- snímek 28 ---
Linkage switch control:
 The linkage switches 5 and 6 need to be short circuited in order to perform normal cooling or heating(Factory setting);
If the customer needs to connect the 
room thermostat
, the communication wire needs to be connected to the linkage switche 5 and 6 terminals in order to control the heat pump.
A suiable thermostat can control the user’s end water pump, fan coil and other parts.
Electrical Wiring
L   N
Power supply 220V
AC Contractor
User’s end water pump
Thermostat
Heat pump terminals
Linkage ports
Note: 
If the power of the water pump is greater than 500W, it is recommended to install a suitable AC contactor to control the start and stop of the water pump
.
--- snímek 29 ---
Water tank sensor wiring:
 The heat pump is standard with a water tank sensor(AI22) from factory, the length is about 12m, users can directly install the sensor probe to the corresponding position in the hot water tank.
Electrical Wiring
--- snímek 30 ---
Auxiliary 
H
eat 
S
ource
Water pipeline diagram
--- snímek 31 ---
Auxiliary 
H
eat 
S
ource
Electrical wiring : 
Please use a 2-core power cable (1.0-1.5 mm² x 2) that complies with local safety regulations. The Auxiliary heat source is a 220V signal line, and please connect it with an appropriate relay or contactor. 
The control ports 5 and 6 reserved at the factory of the heat pump are connected to the boiler control wire. 
Neutral line
Control line
AC Contactor
01 Water tank heater
02 E-Heater
03 Neutral line
04 Three way valve 1
05 
Three way valve 2
06 Neutral line
--- snímek 32 ---
Cascading Multi-units
The heat pump support cascading up to 8 units, When conducting a cascade connection, set the dialing number for each mode on the main control board.
。。。。。。
0#
2#
1#
15#
4#
3#
B3
A3
--- snímek 33 ---
Cascading Multi-units
SW2.5-SW2.8
 sets the cascading address, 0=OFF; 1=ON. The detailed dialing codes are listed below:
Unit
SW
2.5
SW
2.6
SW
2.7
SW
2.8
00
OFF
OFF
OFF
OFF
01
ON
OFF
OFF
OFF
02
OFF
ON
OFF
OFF
03
ON
ON
OFF
OFF
04
O
FF
OFF
ON
OFF
05
O
N
OFF
O
N
OFF
06
O
FF
O
N
ON
OFF
07
O
N
ON
ON
OFF
08
OFF
OFF
OFF
ON
09
O
N
OFF
OFF
O
N
10
OFF
ON
OFF
ON
11
O
N
ON
OFF
O
N
12
OFF
OFF
ON
ON
13
O
N
OFF
ON
O
N
14
OFF
O
N
O
N
ON
15
O
N
O
N
O
N
O
N
--- snímek 34 ---
You need to put the total outlet temperature sensor of the master unit into the total water outlet pipeline(If there is an auxiliary heat source (such as boiler, etc.), the sensor needs to be put into the heat pump and the auxiliary heat source total outlet pipe), and then enter the Advanced settings, 17 Item 21 for SENSOR Settings, change the default DISABLE to USE for the SYSTEM total WATER outlet temperature probe setting.  
Cascading Multi-units
--- snímek 35 ---
Cascading Multi-units
Total outlet temperature sensor
You need to put the total outlet temperature sensor of the master unit into the total water outlet pipeline(If there is an auxiliary heat source (such as boiler, etc.), the sensor needs to be put into the heat pump and the auxiliary heat source total outlet pipe), and then enter the Advanced settings, 17 Item 21 for SENSOR Settings, change the default DISABLE to USE for the SYSTEM total WATER outlet temperature probe setting.  
--- snímek 36 ---
Cascading Multi-units
Sensoruse
You need to put the total outlet temperature sensor of the master unit into the total water outlet pipeline, and then enter the Advanced settings, and then enter Para then enter Sensoruse, click 21 pwm_area to change the default “disable” to “en
able
” to enable the total outlet temperature probe.
--- snímek 37 ---
Electrical Wiring
P1 P2 GND
R290 detection port(Standard)
Set the address 
of cascade units
User’s load ports
DO8
Auxiliary heat source control
Water pump
 connection port
A3  B3
Cascading port
A4  B4
RS485 communication port
--- snímek 38 ---
WiFi APP & IoT Monitoring Platform
2
--- snímek 39 ---
WiFi Connection
1) Step 1:
 
 Enter the settings menu interface, select "WIFI setting"
. 
Check if the message "Smart mode is being configured" is displayed in the interface, if other messages are displayed, press and hold the < Reset WIF > key to reset the WiFi
.
2) Step 2
: 
Turn on the Bluetooth and WIFI functions of the mobile phone
 and connect the WIFI hotspot. The WIFI hotspot must be able to connect to the Internet normally, as shown in the figure: Connect the WIFI hotspot "pwwm;
3) Step 3:
Open the "Smart Life
 or Tuya smart
" app, log in to the main interface, click "
+
" 
or “Add device”
, enter the device type selection, select "
Large
 Home Appliance" → select "Water Heater" → enter WiFi information → complete
.
--- snímek 40 ---
WiFi APP Control
More: 
You can chan
g
e the device name, select the device installation location, check the network status, add shared users, create a device group, view device information, etc.
Fault information: 
D
isplay fault information when a fault occurs.
Power button: 
C
lick to turn on/off
.
Param
eters
 
q
uery:
 View unit status data
.
Return
Mode switching: 
Click to select the mode to be switched
--- snímek 41 ---
IoT Operation
Real-time monitoring, data operation and maintance, saving time and costs for users, dealers and manufactures.
IoT Operation Link
--- snímek 42 ---
Wired Controller Operation
3
--- snímek 43 ---
Controller Panel
After being powered on, it will display in full screen for before entering normal working mode;
You can use the menu structure to read out and configure settings that are NOT meant for daily usage. What you can see and do in the menu structure 
is described where applicable.
When turned on, the main interface displays the clock,  setting temperature, water tank temperature, working mode, and timing status
.
I
con
Meaning
I
con
Meaning
 
Heating mode
 
Low power status
 
Hot water mode
 
Peak electricity status
 
Cooling mode
 
Free electricity status
 
Automatic mode
 
Aptitude test
 
Lock screen
 
Frequency variable pump output
 
Defrost
 
Compressor (indicates preheating when flashing)
 
Disinfect
 
Timing
 
WIFI regular work
 
Error
Button
Description
Function
 
On/off
Turn on or turn off the heat pump.
 
Query
Query running parameters, current fault code, software version
, 
Come back to the up level
 
Set
Go to the next step when programming a schedule in the menu structure and confirm a selection to enter in the submenu of the menu structure.
 
Mode
Switch the operating mode of the heat pump.
--- snímek 44 ---
Basic Setting
ON&OFF
Click
       
in the main interface to pop up the "Confirm ON" box, and then click "√" to confirm the start of heating, as shown below:
Target temperature setting
In the main interface, firstly click the temperature number (Figure 1 below), then pop up a window (Figure 2 below), input the setting value according to the demand, click "√" to confirm, and directly return to the main interface to complete the temperature setting (Figure 3 below).
--- snímek 45 ---
Basic Setting
Mode Settings
Click
  “M”
 
 
on the main interface (Figure 1 below), and a mode selection window (Figure 2 below) pops up. Click on the mode to select and return to the main interface directly.
There are auto, cooling, heating, hot water, cooling + hot water, heating + hot water 6 working modes to choose from; In the boot process can not change the working mode, if want to operate you need to shut down the unit
.
--- snímek 46 ---
Timed ON/OFF
Timing of day:
Click
          
the main interface to enter the menu, 
select the third item "Timer" to enter the timing setting
, you can set the timing on&off, high temperature sterilization timing
.
Timing of week
Select the 
second item
 in the on&off timing menu,
 click to enter the weekly timing interface
, and click the weekly scale according to the actual situation;
Click "NEXT" to enter the weekly timing interface
 
to view the timing settings of each group. The remaining operations are consistent with the daily timing.
Cancel Timer
Select the
 third item
 in the timing switch menu, after clicking it, a pop-up window will pop up , click to confirm cancel the timing and close the pop-up window, and click to close the pop-up window;
Note: If the 
controller
 does not operate for 10
S
, it will automatically save the set time and return to the main interface
.
Daily Schedule
Daily Schedule
Weekly Schedule
--- snímek 47 ---
User Parameters Setting
 Click      the main interface to enter the menu, select the last item, advanced parameters, enter the normal password, enter the user parameter setting;
No.
Setting item
Setting range
Default
Unit
1
Mode
Cooling mode
Heating mode
Auto mode
Hot water mode
Hot woter&Cooling mode
Hot&Heating mode
Heating
/
2
Cooling setting temp
min…max
12
℃
3
Heating setting temp
min…max
40
℃
4
Hot watersetting temp
min…max
50
℃
6
The power-on energy asjustment function
disable
available
available
/
........
--- snímek 48 ---
Operation Parameters
On the main interface, click the parameter check menu to query the current fault code of the unit, the state parameters of the unit, and the software version number.
Code
Description
Remark
1
Envtemp
（
Ambient temp
）
-30~99℃
2
Sys.evap.out T
（
System outlet temp
）
-30~99℃
3
Sys.evap.inlet
（
System inlet temp
）
-30~99℃
4
Sys.hottemp
（
System hot water temp
）
-30~99℃
5
（
System main pipe outlet temp
）
-30~99℃
6
EHeater
（
Heating electric heater
）
ON/OFF
7
AHS
（
Auxiliry heat source
）
ON/OFF
8
TBH
（
Water tank electric heater
）
ON/OFF
9
3PV1
（
3-way valve 1
）
ON/OFF
10
3PV2
（
3-way valve 2
）
ON/OFF
........
--- snímek 49 ---
Target Temp Compensation Fuction
The target temp is automatically adjusted according to the ambient temp: 
parameter 
：
“Heating/Cooling target compensation”
 
is set to “
available
” to enable the automatic temp adjustment function, and the target temp is automatically adjusted according to the ambient temp. 
For example:
Target Heating Temp Compensation Formula
Current ambient temp-X
Target heating temp-Y
X≥5℃
Y=40℃
-20
℃
＜X＜5
℃
Y=0.6*(5-X)+40
Note: 0.6 is not fixed, which will change with the parameters chenges.
0.6=55-40/5-(-20) (Slope caculation)
X≤-20
℃
Y=55
℃
Note:
1. The curve and formula of this function are not fixed, but change according to the parameters set by the user.
2. The function is disable if there is fault of the main module ambient temp sensor.
3. According to the ambient temp of the main module,  the unit calculates the cooling/heating target value every 
“compensation update cycle”
, and compares with the last value.
When the absolute value of the difference  is ≥0.5℃, this calculated value is used as an update.
8
Heating
 
target
 
compensation
disable
disable
available
9
Heating
 
compensation
 
temp
 
1
min…max
40
10
Heating
 
compensation
 
temp
 
2
min…max
55
11
Heating
 
compensation
 
ambient
 
temp
 
1
min…max
5
12
Heating
 
compensation
 
ambient
 
temp
 
2
min…max
-20
--- snímek 50 ---
Timed Sterilization Function
Click      the main interface to enter the menu, select the third "Timer" to enter the timing setting, click the second "
sterilization timing
" to enter the setting interface, according to the actual needs, set the start time, week day (the green button), start the sterilization timing function;
When the 
parameter 30”Timed sterilization function
” is available, and the 
parameter 27, 28, 29
 is set by user, this function will start in time.
When this fuction runs, the compressor, the auxiliry electric heater and the water tank electric heater will run in different time.
The compressor raise the water temp firstly, then the compressor will be shut down and the water temp will be heated and keep in a high temp constantly by the auxiliry electric heater and the water tank heater.
Different componet will run by a preset special logic.
--- snímek 51 ---
On-duty Function
The function is meant to change the setting temp by unit itself when 
there are some special durations(like 20:00 to 5:00)
, which replace the user action and make it more convenient.
The unit automatically sets the cooling/heating setting temp basing on the 
parameter 20, 21 “Cooling/Heating on-duty temp”
 during the on-duty time.
You can set the on-duty start and stop time to define the on-duty duration through parameter 22, 23, 24, 25 
“On duty start/stop hour/min”
--- snímek 52 ---
Other Functions
Manual Defrosting
Click      the main interface to enter the menu, select the fifth item "Mnl defrost" to enter the manual defrost interface, you can choose compressor 1 or compressor 2 to defrost alone.
Lock and Unlock
If the lock icon appears on the screen, the controller is locked. Display the following interface; 
Press anywhere on the screen, you will be prompted to long press the "lock" icon to unlock. Long press lock icon for two seconds, the lock icon will disappear
, the interface can be controlled. If there is no action for a long time (about 90 seconds), the interface will be locked.
--- snímek 53 ---
Display Setting
Language switch
Click      on the main interface to enter the user setting menu, click the first item “Display setting” to enter the display setting of the wired controller, and then click the first item“Language” to enter the language selection interface(Figure 1). After selecting the language, the prompt in Figure 2 will appear. After clicking "√", the wired controller will restart, and the language switch will be successful after the restart.
（
Chinese, Polish, English 
）
Display brightness adjustment
Click      on the main interface to enter the user setting menu, click the first item “Display setting” to enter the display setting of the wired controller, and then click the “Screen_bright” to set. Additional, others such as the system time can be set through the item “Display setting”.
--- snímek 54 ---
Commissioning
4
--- snímek 55 ---
Installation & Commissioning
1
Measure the user's power supply voltage with a multi-meter, check the tap water pressure, and check if the installation position is appropriate;
(Water pressure of tap water ≥ 0.2MPa, 0.25~0.4MPa is normal)
Conclusion
Qualified□
 
Abnormal: 
2
Wear gloves and unpack to inspect the appearance of the heat pump for any damage; Check the gas pressure value(With the ambient temp 10~25℃,
 the normal Static pressure a bit lower than 0.6(10℃)-1.0(25℃)MPA)
.
Conclusion
Qualified□
 
Abnormal
3
Install the heat pump on a solid foundation, install shock rubber pads to fix the device, fix the water tank, and reserve the installation position of the water pump and valves; Reserve heat pump floor drainage; Reserve the position of the heat pump power supply port;
Conclusion
Qualified□
 
Abnormal:
4
According to the installation diagram, check the connection of pipeline joints for accessories such as heat pumps, water tanks, valves, filters, and water pumps; 
Ensure the installation direction of the water pump, and valve components is correct.
Conclusion
Qualified□
 
Abnormal: 
5
According to the installation diagram, check if the installed pipeline accessories are correct, conduct water pressure and leakage testing, exhaust the water pump, and exhaust the water tank; (Water pressure of tap water ≥ 0.2MPa);
Water pump exhausts air: 
First, turn off the water pump, close the inlet and outlet valves, open the exhaust valve on the water pump circulation pipe, and patiently wait for a few minutes to completely discharge the air.
Water tank exhaust air: 
Simply open the exhaust valve at the top of the water tank and let it out for a few minutes; Or open the valve reserved on the circulating pipe of the heat pump and exhaust for a few minutes.
Water pipeline exhaust air: 
Open the exhaust port at the terminal (such as radiators, underfloor heaters, etc.) and exhaust directly until no creaking gas sound, indicating that the exhaust has been completed.
Conclusion
Qualified□
 
Abnormal:
6
According to the wiring diagram of the heat pump, connect the power wires of the heat pump, install the water tank sensor, install the wired controller, and other necessary circuits to connect the heat pump;
Conclusion
Qualified□
 
Abnormal:
--- snímek 56 ---
7
According to the wiring diagram of the heat pump, check whether the power cord is tightened, whether the sensor position is correct, and whether the wiring position is fixed to ensure the protection of the circuit
Conclusion
Qualified□
 
Abnormal:
 
8
After the above checks are normal, open all water valves; Power on for inspection, first use a multi-meter to check if the power supply voltage is normal
 
(The voltage fluctuation range of the inverter unit is ± 10%)
Conclusion
Qualified□
 
Abnormal:
 
9
According to the instructions in the manual, use the wired controller to start up and run, 
check the operation of the water pump
, and 
recheck whether there is any water leakage 
problem in the pipeline; 
If no water leakage, 
insulation should be applied to all pipelines(
≥
20mm)
Conclusion
Qualified□
 
Abnormal:
 
10
Check if the drainage of the heat pump chassis is reasonable and smooth without water accumulation (if the weather is dry and does not produce condensation, tap water can be used to simulate the drainage situation)
Conclusion
Qualified□
 
Abnormal:
 
11
According to the heat pump manual, check the temperature status and pressure gauge values of the heat pump after 10 minutes of normal operation; 
Checking if the water outlet temp, water inlet temp, exhaust temp, high pressure and the voltage are reasonable.
Conclusion
Qualified□
 
Abnormal:
 
12
After installation and commissioning, the customer can operate the heat pump control panel according to the instructions, such as adjusting the temperature, checking the temperature status of the heat pump, daily maintenance and protection of the heat pump, and regular maintenance and inspection.
Conclusion
Qualified□
 
Abnormal:
 
Installation & Commissioning
--- snímek 57 ---
Error Code & Troubleshooting
5
--- snímek 58 ---
Error Code & Troubleshooting
 (Appendix of list)
Detailed Troubleshooting List
Error Code
Fault name
Reset mode
Alarm action
Solution suggestion
2
System Module:
EEPROM data error fault
Power On Reset
Serious failure, stop the unit.
Initial all parameters and re-power up, if the fault cannot be eliminated, please contact us.
3
System Module:
External Interlock Failure
M
Serious failure, stop the unit.
1. 
Check whether the corresponding "normally open and normally closed" settings of the inputs are consistent, and the inconsistency indicates a fault state.
 
2. 
If there is no problem with the "Normally open, normally closed" setting, check the cause of the unit abnormality.
9
System Module:
Insufficient water flow
A/M
l 
When 
[insufficient water flow to open the pump] 
is used, stop all compressors and the water pump does not stop;
l 
When 
[insufficient water flow to open the pump] 
is disable,
stop all compressors, stop water pumps.
 1.Check whether the corresponding "normally open and normally closed" settings of the inputs are consistent, and the inconsistency indicates a fault state.
2. If there is no problem with the "Normally open, normally closed" setting, check the cause of the unit abnormality.
 
178
Module xx:
Insufficient water flow for unitary module
A/M
Stop module xx.
177
System Module:
Power supply failure
M
Serious faults, stop the unit (directly stop the compressor).
1. 
Check the three-phase power error phase detection J1, wiring is normal .
2. 
Check whether the corresponding "normally open and normally closed" settings of the inputs are consistent, and the inconsistency indicates a fault state.
3. 
If there is no problem with the "Normally open, normally closed" setting, check the cause of the abnormality.
1
Module xx:
Power supply failure
M
Stop module xx.
 
41
System Module:
System outlet water temp is too low
A
Stop all compressors and fans.
1. 
Check if all the relevant set temperature parameters are in normal range.
2. 
Check that the outlet temp probe is mounted in the correct position or damaged.
3. 
Check what is causing the abnormality in the associated temperature.
--- snímek 59 ---
Thanks!